within Buildings.Applications.DataCenters.ChillerCooled.Equipment;
model IntegratedPrimarySecondary
  "Integrated waterside economizer on the load side in a primary-secondary chilled water system"
  extends
    Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses.PartialChillerWSE(
    final numVal=5,
    final m_flow_nominal={m1_flow_chi_nominal,m2_flow_chi_nominal,m1_flow_chi_nominal,
      m2_flow_wse_nominal,numChi*m2_flow_chi_nominal},
    rhoStd = {Medium1.density_pTX(101325, 273.15+4, Medium1.X_default),
            Medium2.density_pTX(101325, 273.15+4, Medium2.X_default),
            Medium1.density_pTX(101325, 273.15+4, Medium1.X_default),
            Medium2.density_pTX(101325, 273.15+4, Medium2.X_default),
            Medium2.density_pTX(101325, 273.15+4, Medium2.X_default)});

 // Dynamics
  parameter Modelica.Units.SI.Time tauPump=1
    "Time constant of fluid volume for nominal flow in pumps, used if energy or mass balance is dynamic"
    annotation (Dialog(
      tab="Dynamics",
      group="Pump",
      enable=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));

  //Pump
  parameter Integer numPum=numChi "Number of pumps"
    annotation(Dialog(group="Pump"));
  parameter Modelica.Units.SI.MassFlowRate m_flow_pum_nominal(min=0)=
    m2_flow_chi_nominal "Nominal flow rate of the pump"
    annotation (Dialog(group="Pump"));
  replaceable parameter Buildings.Fluid.Movers.Data.Generic perPum[numPum]
    "Performance data for primary pumps"
    annotation (Dialog(group="Pump"),
      Placement(transformation(extent={{38,78},{58,98}})));
  parameter Boolean addPowerToMedium=true
    "Set to false to avoid any power (=heat and flow work) being added to medium (may give simpler equations)"
    annotation (Dialog(group="Pump"));
<<<<<<< HEAD
  parameter Modelica.Units.SI.Time riseTimePump=30
    "Rise time of the filter (time to reach 99.6 % of an opening step)"
    annotation (Dialog(
      tab="Dynamics",
      group="Filtered flowrate",
      enable=use_inputFilter));
=======
  parameter Boolean use_riseTime=true
    "Set to true to continuously change motor speed"
    annotation(Dialog(tab="Dynamics", group="Filtered flowrate"));
  parameter Modelica.Units.SI.Time riseTime=30
    "Time needed to change motor speed between zero and full speed"
    annotation (Dialog(
      tab="Dynamics",
      group="Filtered flowrate",
      enable=use_riseTime));
>>>>>>> master
  parameter Modelica.Blocks.Types.Init initPum=initValve
    "Type of initialization (no init/steady state/initial state/initial output)"
    annotation(Dialog(tab="Dynamics", group="Filtered flowrate",enable=use_riseTime));
  parameter Real[numPum] yPum_start(each min=0)=fill(0,numPum)
    "Initial value of output from pumps:0-off, 1-on"
    annotation(Dialog(tab="Dynamics", group="Filtered flowrate",enable=use_riseTime));
  parameter Real[numPum] m_flow_start(each min=0)=fill(0,numPum)
    "Initial value of output from pumps"
    annotation(Dialog(tab="Dynamics", group="Filtered flowrate"));
  parameter Real[numPum] yValPum_start = fill(0,numPum)
    "Initial value of output:0-closed, 1-fully opened"
    annotation(Dialog(tab="Dynamics", group="Time needed to open or close valve",enable=use_strokeTime));
  parameter Real lValPum=0.0001
    "Valve leakage, l=Kv(y=0)/Kv(y=1)"
    annotation(Dialog(group="Pump"));
  parameter Modelica.Units.SI.PressureDifference dpValPum_nominal=6000
    "Nominal differential pressure of the shutoff valves for primary pumps"
    annotation (Dialog(group="Pump"));
 //Valve
  parameter Real lVal5(min=1e-10,max=1) = 0.0001
    "Valve 5 leakage, l=Kv(y=0)/Kv(y=1)"
    annotation(Dialog(group="Shutoff valve"));
  parameter Real yVal5_start = 0
    "Initial value of output from valve 5:0-closed, 1-fully opened"
    annotation(Dialog(tab="Dynamics", group="Time needed to open or close valve",enable=use_strokeTime));

  Modelica.Blocks.Interfaces.RealInput yPum[numPum](
      each final unit = "1",
      each min = 0,
      each max = 1)
    "Prescribed normalized flowrate for primary pumps: 1 - nominal flowrate, 0 - no flowrate"
    annotation (Placement(transformation(extent={{-140,-60},{-100,-20}}),
        iconTransformation(extent={{-130,-50},{-100,-20}})));
  Modelica.Blocks.Interfaces.RealInput yVal5(
    final unit = "1",
    min = 0,
    max = 1)
    "Actuator position for valve 5 (0: closed, 1: open)"
    annotation (Placement(
        transformation(
        extent={{-20,-20},{20,20}},
        origin={-120,26}), iconTransformation(extent={{-16,-16},{16,16}},
          origin={-116,30})));
  Modelica.Blocks.Interfaces.RealOutput powPum[numPum](
    each final quantity="Power",
    each final unit = "W")
    "Electrical power consumed by the pumps"
    annotation (Placement(transformation(extent={{100,-50},{120,-30}})));

  Buildings.Fluid.Actuators.Valves.TwoWayLinear val5(
    redeclare final package Medium = Medium2,
    final CvData=Buildings.Fluid.Types.CvTypes.OpPoint,
    final allowFlowReversal=allowFlowReversal2,
    final m_flow_nominal=numChi*m2_flow_chi_nominal,
    final show_T=show_T,
    final from_dp=from_dp2,
    final homotopyInitialization=homotopyInitialization,
    final linearized=linearizeFlowResistance2,
    final deltaM=deltaM2,
    final use_strokeTime=use_strokeTime,
    final strokeTime=strokeTime,
    final init=initValve,
    final dpFixed_nominal=0,
    final dpValve_nominal=dpValve_nominal[5],
    final rhoStd=rhoStd[5],
    final y_start=yVal5_start,
    final l=lVal5)
    "Bypass valve: closed when fully mechanic cooling is activated; open when fully mechanic cooling is activated"
    annotation (Placement(transformation(extent={{60,-30},{40,-10}})));
  Buildings.Applications.BaseClasses.Equipment.FlowMachine_m pum(
    redeclare final package Medium = Medium2,
    final p_start=p2_start,
    final T_start=T2_start,
    final X_start=X2_start,
    final C_start=C2_start,
    final C_nominal=C2_nominal,
    final allowFlowReversal=allowFlowReversal2,
    final m_flow_small=m2_flow_small,
    final show_T=show_T,
    final per=perPum,
    final addPowerToMedium=addPowerToMedium,
    final energyDynamics=energyDynamics,
<<<<<<< HEAD
    final use_inputFilter=use_inputFilter,
=======
    final use_riseTime=use_riseTime,
>>>>>>> master
    final init=initPum,
    final tau=tauPump,
    final m_flow_nominal=m_flow_pum_nominal,
    final num=numPum,
    final deltaM=deltaM2,
    final dpValve_nominal=dpValPum_nominal,
    final l=lValPum,
    final strokeTime=strokeTime,
    final yValve_start=yValPum_start,
    final from_dp=from_dp2,
    final homotopyInitialization=homotopyInitialization,
    final linearizeFlowResistance=linearizeFlowResistance2,
    final CvData=Buildings.Fluid.Types.CvTypes.OpPoint,
    final riseTime=riseTime,
    final yPump_start=yPum_start) "Constant speed pumps"
    annotation (Placement(transformation(extent={{-20,-30},{-40,-10}})));
  Buildings.Fluid.Sensors.MassFlowRate bypFlo(redeclare package Medium = Medium2)
    "Bypass water mass flowrate"
    annotation (Placement(transformation(extent={{-40,-70},{-20,-50}})));
  Fluid.FixedResistances.Junction jun2(
    redeclare package Medium = Medium2,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    m_flow_nominal={m2_flow_wse_nominal,-numChi*m2_flow_chi_nominal,numChi*
        m2_flow_chi_nominal},
    dp_nominal={0,0,0}) "Junction"
    annotation (Placement(transformation(extent={{-60,-50},{-80,-70}})));
  Fluid.FixedResistances.Junction spl2(
    redeclare package Medium = Medium2,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    m_flow_nominal={numChi*m2_flow_chi_nominal,-numChi*m2_flow_chi_nominal,-
        m2_flow_wse_nominal},
    dp_nominal={0,0,0}) "Splitter"
    annotation (Placement(transformation(extent={{90,-50},{70,-70}})));
  Fluid.FixedResistances.Junction jun3(
    redeclare package Medium = Medium2,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    m_flow_nominal={numChi*m2_flow_chi_nominal,-numChi*m2_flow_chi_nominal,
        m2_flow_wse_nominal},
    dp_nominal={0,0,0}) "Junction"
    annotation (Placement(transformation(extent={{28,-10},{8,-30}})));
equation
  connect(pum.port_b, chiPar.port_a2)
    annotation (Line(points={{-40,-20},{-54,-20},{-54,16},{-30,16},{-30,24},
        {-40,24}}, color={0,127,255}));
  connect(val5.y, yVal5)
    annotation (Line(points={{50,-8},{50,6},{-94,6},{-94,26},{-120,26}},
        color={0,0,127}));
  connect(yPum, pum.u)
    annotation (Line(points={{-120,-40},{-60,-40},{-60,-8},
        {-14,-8},{-14,-16},{-18,-16}},
        color={0,0,127}));
  connect(pum.P, powPum)
    annotation (Line(points={{-41,-16},{-48,-16},{-48,-40},{110,-40}},
        color={0,0,127}));
  connect(bypFlo.port_a, jun2.port_1)
    annotation (Line(points={{-40,-60},{-60,-60}}, color={0,127,255}));
  connect(chiPar.port_b2, jun2.port_3)
    annotation (Line(points={{-60,24},{-70,24},{-70,-50}}, color={0,127,255}));
  connect(jun2.port_2, port_b2)
    annotation (Line(points={{-80,-60},{-100,-60}}, color={0,127,255}));
  connect(port_a2, spl2.port_1)
    annotation (Line(points={{100,-60},{90,-60}}, color={0,127,255}));
  connect(spl2.port_3, wse.port_a2)
    annotation (Line(points={{80,-50},{80,24},{60,24}}, color={0,127,255}));
  connect(spl2.port_2, val5.port_a)
    annotation (Line(points={{70,-60},{64,-60},{64,-20},{60,-20}},
        color={0,127,255}));
  connect(val5.port_b, jun3.port_1)
    annotation (Line(points={{40,-20},{28,-20}}, color={0,127,255}));
  connect(senTem.port_b, jun3.port_3)
    annotation (Line(points={{8,24},{0,24},{0,0},{18,0},{18,-10}},
        color={0,127,255}));
  connect(jun3.port_2, pum.port_a)
    annotation (Line(points={{8,-20},{-20,-20}}, color={0,127,255}));
  connect(bypFlo.port_b, pum.port_a) annotation (Line(points={{-20,-60},{0,-60},
          {0,-20},{-20,-20}}, color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Ellipse(
          extent={{-14,-30},{8,-52}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Sphere,
          fillColor={0,128,255}),
        Polygon(
          points={{-14,-42},{-2,-52},{-2,-30},{-14,-42}},
          lineColor={0,0,0},
          pattern=LinePattern.None,
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={255,255,255}),
        Polygon(
          points={{-6,-7},{-6,9},{3,0},{-6,-7}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          origin={44,-41}),
        Polygon(
          points={{-7,-6},{9,-6},{0,3},{-7,-6}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          origin={48,-41},
          rotation=90),
        Line(points={{64,0},{74,0},{74,-60},{94,-60}}, color={0,128,255}),
        Line(points={{-164,74}}, color={0,128,255}),
        Line(points={{54,-40},{74,-40}}, color={0,128,255}),
        Line(points={{38,-40},{8,-40}}, color={0,128,255}),
        Line(points={{-14,-42},{-18,-42},{-18,0},{-24,0}}, color={0,128,255}),
        Line(points={{-72,0},{-76,0},{-76,-60}}, color={0,128,255}),
        Line(points={{-92,-60},{-76,-60}}, color={0,128,255}),
        Line(points={{12,0},{12,-40}}, color={0,128,255}),
        Line(points={{12,-40},{12,-60},{-76,-60}}, color={0,128,255})}),
    Documentation(info="<html>
<p>
This model implements an integrated water-side economizer (WSE)
on the load side of the primary-secondary chilled water system, as shown in the following figure.
In the configuration, users can model multiple chillers with only one integrated WSE.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Applications/DataCenters/ChillerCooled/Equipment/IntegratedPrimarySecondary.png\"/>
</p>
<h4>Implementation</h4>
<p>The WSE located on the load side can see the warmest return chilled water,
and hence can maximize the hours when the WSE can operate.
Also it allows the primary pumps to be shut off when the WSE can handle the entire load.
This system have three operation modes:
free cooling (FC) mode, partial mechanical cooling (PMC) mode and fully mechanical cooling (FMC) mode.
</p>
<p>There are 5 valves for on/off use only, which can be controlled
in order to switch among FC, PMC and FMC mode.
</p>
<ul>
<li>V1 and V2 are associated with the chiller.
When the chiller is commanded to run, V1 and V2 will be open, and vice versa.
Note that when the number of chillers are larger than 1,
V1 and V2 are vectored models with the same dimension as the chillers.
</li>
<li>V2 and V3 are associated with the WSE.
When the WSE is commanded to run, V3 and V4 will be open, and vice versa.
</li>
<li>V5 is for FMC only. When FMC is on, V5 is commanded to on.
Otherwise, V5 is off.
</li>
</ul>
<p>The details about how to switch among different cooling modes are shown as: </p>
<p style=\"margin-left: 30px;\">For Free Cooling (FC) Mode: </p>
<ul>
<li style=\"margin-left: 45px;\">V1 and V2 are closed, and V3 and V4 are open; </li>
<li style=\"margin-left: 45px;\">V5 is closed; </li>
</ul>
<p style=\"margin-left: 30px;\">For Partially Mechanical Cooling (PMC) Mode: </p>
<ul>
<li style=\"margin-left: 45px;\">V1 and V2 are open, and V3 and V4 are open; </li>
<li style=\"margin-left: 45px;\">V5 is closed; </li>
</ul>
<p style=\"margin-left: 30px;\">For Fully Mechanical Cooling (FMC) Mode: </p>
<ul>
<li style=\"margin-left: 45px;\">V1 and V2 are open, and V3 and V4 are closed; </li>
<li style=\"margin-left: 45px;\">V5 is open; </li>
</ul>
<h4>Reference</h4>
<ul>
 <li>Stein, Jeff. 2009. Waterside Economizing in Data Centers:
 Design and Control Considerations.<i>ASHRAE Transactions</i>, 115(2).
 </li>
</ul>
</html>", revisions="<html>
<ul>
<li>
April 26, 2021, by Kathryn Hinkelman:<br/>
Added junctions and removed <code>kFixed</code> redundancies.<br/>
See
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1472\">IBPSA, #1472</a>.
</li>
<li>
January 12, 2019, by Michael Wetter:<br/>
Removed wrong <code>each</code>.
</li>
<li>
December 1, 2017, by Yangyang Fu:<br/>
Changed the input connector <code>m_flow_in</code> into <code>yPum</code> to
avoid multipling mass flowrate twice in the <code>pum</code>. This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1080\">#1080</a>.
</li>
<li>
July 1, 2017, by Yangyang Fu:<br/>
First implementation.
</li>
</ul>
</html>"));
end IntegratedPrimarySecondary;
