within Buildings.Fluid.DXSystems.Cooling.BaseClasses;
model PartialWaterCooledDXCoil "Base class for water source DX coils"
  extends Buildings.BaseClasses.BaseIcon;
  extends Buildings.Fluid.DXSystems.Cooling.BaseClasses.EssentialParameters(
      redeclare Buildings.Fluid.DXSystems.Cooling.WaterSource.Data.Generic.DXCoil datCoi);

  replaceable package MediumEva =
      Modelica.Media.Interfaces.PartialMedium "Medium for evaporator"
      annotation (choicesAllMatching = true);
  replaceable package MediumCon =
      Modelica.Media.Interfaces.PartialMedium "Medium for condenser"
      annotation (choicesAllMatching = true);

  constant Boolean homotopyInitialization = true "= true, use homotopy method"
    annotation(HideResult=true);

  parameter Boolean allowFlowReversalEva = true
    "= false to simplify equations, assuming, but not enforcing, no flow reversal for evaporator"
    annotation(Dialog(tab="Assumptions"), Evaluate=true);
  parameter Boolean allowFlowReversalCon = true
    "= false to simplify equations, assuming, but not enforcing, no flow reversal for condenser"
    annotation(Dialog(tab="Assumptions"), Evaluate=true);

  parameter Modelica.Units.SI.PressureDifference dpEva_nominal(displayUnit="Pa")
    "Pressure difference over evaporator at nominal flow rate"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.Units.SI.PressureDifference dpCon_nominal(displayUnit="Pa")
    "Pressure difference over condenser at nominal flow rate"
    annotation (Dialog(group="Nominal condition"));

  parameter Boolean from_dpEva=false
    "= true, use m_flow = f(dp) else dp = f(m_flow)"
    annotation (Dialog(tab="Flow resistance", group="Condenser"));
  parameter Boolean from_dpCon=false
    "= true, use m_flow = f(dp) else dp = f(m_flow)"
    annotation (Dialog(tab="Flow resistance", group="Evaporator"));

  parameter Boolean linearizeFlowResistanceEva=false
    "= true, use linear relation between m_flow and dp for any flow rate"
    annotation (Dialog(tab="Flow resistance", group="Condenser"));
  parameter Boolean linearizeFlowResistanceCon=false
    "= true, use linear relation between m_flow and dp for any flow rate"
    annotation (Dialog(tab="Flow resistance", group="Evaporator"));

  parameter Real deltaMEva(final unit="1")=0.1
    "Fraction of nominal flow rate where flow transitions to laminar"
    annotation (Dialog(tab="Flow resistance", group="Condenser"));
  parameter Real deltaMCon(final unit="1")=0.1
    "Fraction of nominal flow rate where flow transitions to laminar"
    annotation (Dialog(tab="Flow resistance", group="Evaporator"));

  parameter Modelica.Units.SI.Time tauEva=60
    "Time constant at nominal flow rate (used if energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState)"
    annotation (Dialog(tab="Dynamics", group="Condenser"));
  parameter Modelica.Units.SI.Time tauCon=60
    "Time constant at nominal flow rate (used if energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState)"
    annotation (Dialog(tab="Dynamics", group="Evaporator"));

  parameter Boolean computeReevaporation=true
    "Set to true to compute reevaporation of water that accumulated on coil";

  // Initialization
  parameter MediumEva.AbsolutePressure pEva_start = MediumEva.p_default
    "Start value of pressure"
    annotation(Dialog(tab = "Initialization", group = "Medium 1"));
  parameter MediumEva.Temperature TEva_start = MediumEva.T_default
    "Start value of temperature"
    annotation(Dialog(tab = "Initialization", group = "Medium 1"));
  parameter MediumEva.MassFraction XEva_start[MediumEva.nX] = MediumEva.X_default
    "Start value of mass fractions m_i/m"
    annotation (Dialog(tab="Initialization", group = "Medium 1", enable=MediumEva.nXi > 0));
  parameter MediumEva.ExtraProperty CEva_start[MediumEva.nC](
    final quantity=MediumEva.extraPropertiesNames)=fill(0, MediumEva.nC)
    "Start value of trace substances"
    annotation (Dialog(tab="Initialization", group = "Medium 1", enable=MediumEva.nC > 0));
  parameter MediumEva.ExtraProperty CEva_nominal[MediumEva.nC](
    final quantity=MediumEva.extraPropertiesNames) = fill(1E-2, MediumEva.nC)
    "Nominal value of trace substances. (Set to typical order of magnitude.)"
   annotation (Dialog(tab="Initialization", group = "Medium 1", enable=MediumEva.nC > 0));

  parameter MediumCon.AbsolutePressure pCon_start = MediumCon.p_default
    "Start value of pressure"
    annotation(Dialog(tab = "Initialization", group = "Medium 2"));
  parameter MediumCon.Temperature TCon_start = MediumCon.T_default
    "Start value of temperature"
    annotation(Dialog(tab = "Initialization", group = "Medium 2"));
  parameter MediumCon.MassFraction XCon_start[MediumCon.nX] = MediumCon.X_default
    "Start value of mass fractions m_i/m"
    annotation (Dialog(tab="Initialization", group = "Medium 2", enable=MediumCon.nXi > 0));
  parameter MediumCon.ExtraProperty CCon_start[MediumCon.nC](
    final quantity=MediumCon.extraPropertiesNames)=fill(0, MediumCon.nC)
    "Start value of trace substances"
    annotation (Dialog(tab="Initialization", group = "Medium 2", enable=MediumCon.nC > 0));
  parameter MediumCon.ExtraProperty CCon_nominal[MediumCon.nC](
    final quantity=MediumCon.extraPropertiesNames) = fill(1E-2, MediumCon.nC)
    "Nominal value of trace substances. (Set to typical order of magnitude.)"
   annotation (Dialog(tab="Initialization", group = "Medium 2", enable=MediumCon.nC > 0));

  // Assumptions
  parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
    "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Conservation equations"));

  // Diagnostics
  parameter Boolean show_T = false
    "= true, if actual temperature at port is computed"
    annotation(Dialog(tab="Advanced",group="Diagnostics"));

  Modelica.Blocks.Interfaces.RealOutput P(quantity="Power", unit="W")
    "Electrical power consumed by the unit"
    annotation (Placement(transformation(extent={{100,80},{120,100}})));
  Modelica.Blocks.Interfaces.RealOutput QEvaSen_flow(quantity="Power", unit="W")
    "Sensible heat flow rate in evaporators"
    annotation (Placement(transformation(extent={{100,50},{120,70}})));
  Modelica.Blocks.Interfaces.RealOutput QEvaLat_flow(quantity="Power", unit="W")
    "Latent heat flow rate in evaporators"
    annotation (Placement(transformation(extent={{100,20},{120,40}})));

  // Ports
  Modelica.Fluid.Interfaces.FluidPort_a port_a(
    redeclare final package Medium = MediumEva,
    m_flow(min=if allowFlowReversalEva then -Modelica.Constants.inf else 0),
    h_outflow(start=MediumEva.h_default))
    "Fluid connector for evaporator inlet (positive design flow direction is from port_a1 to port_b1)"
    annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b(
    redeclare final package Medium = MediumEva,
    m_flow(max=if allowFlowReversalEva then +Modelica.Constants.inf else 0),
    h_outflow(start=MediumEva.h_default))
    "Fluid connector b1 (positive design flow direction is from port_a1 to port_b1)"
    annotation (Placement(transformation(extent={{110,-10},{90,10}})));

  Modelica.Fluid.Interfaces.FluidPort_a portCon_a(
    redeclare final package Medium = MediumCon,
    m_flow(min=if allowFlowReversalCon then -Modelica.Constants.inf else 0),
    h_outflow(start=MediumCon.h_default))
    "Fluid connector a of condenser (positive design flow direction is from port_a2 to port_b2)"
    annotation (Placement(transformation(extent={{50,-110},{70,-90}})));
  Modelica.Fluid.Interfaces.FluidPort_b portCon_b(
    redeclare final package Medium = MediumCon,
    m_flow(max=if allowFlowReversalCon then +Modelica.Constants.inf else 0),
    h_outflow(start=MediumCon.h_default))
    "Fluid connector b of condenser (positive design flow direction is from port_a2 to port_b2)"
    annotation (Placement(transformation(extent={{-50,-110},{-70,-90}})));

  // Components
<<<<<<< HEAD:Buildings/Fluid/HeatExchangers/DXCoils/BaseClasses/PartialWaterCooledDXCoil.mo
  replaceable Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.PartialDXCoil eva
   constrainedby
    Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.PartialDXCoil(
    redeclare final package Medium = MediumEva,
    final use_mCon_flow=true,
    final dp_nominal=dpEva_nominal,
    final allowFlowReversal=allowFlowReversalEva,
    final show_T=false,
    final from_dp=from_dpEva,
    final linearizeFlowResistance=linearizeFlowResistanceEva,
    final deltaM=deltaMEva,
    final m_flow_small=mEva_flow_small,
    final tau=tauEva,
    final homotopyInitialization=homotopyInitialization,
    final energyDynamics=energyDynamics,
    final p_start=pEva_start,
    final T_start=TEva_start,
    final X_start=XEva_start,
    final C_start=CEva_start,
    final computeReevaporation=computeReevaporation,
    dxCoo(redeclare final Buildings.Fluid.HeatExchangers.DXCoils.WaterCooled.Data.Generic.DXCoil datCoi=datCoi,
          wetCoi(redeclare final Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.CoolingCapacityWaterCooled cooCap,
                 redeclare final Buildings.Fluid.HeatExchangers.DXCoils.WaterCooled.Data.Generic.DXCoil datCoi=datCoi,
                 appDewPt(redeclare final Buildings.Fluid.HeatExchangers.DXCoils.WaterCooled.Data.Generic.DXCoil datCoi=datCoi,
                         uacp(redeclare final Buildings.Fluid.HeatExchangers.DXCoils.WaterCooled.Data.Generic.BaseClasses.NominalValues per))),
          dryCoi(redeclare final Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.CoolingCapacityWaterCooled cooCap,
                 redeclare final Buildings.Fluid.HeatExchangers.DXCoils.WaterCooled.Data.Generic.DXCoil datCoi=datCoi)),
    eva(final nomVal=Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.NominalValues(
        Q_flow_nominal=datCoi.sta[nSta].nomVal.Q_flow_nominal,
        COP_nominal=datCoi.sta[nSta].nomVal.COP_nominal,
        SHR_nominal=datCoi.sta[nSta].nomVal.SHR_nominal,
        m_flow_nominal=datCoi.sta[nSta].nomVal.m_flow_nominal,
        TEvaIn_nominal=datCoi.sta[nSta].nomVal.TEvaIn_nominal,
        TConIn_nominal=datCoi.sta[nSta].nomVal.TConIn_nominal,
        phiIn_nominal=datCoi.sta[nSta].nomVal.phiIn_nominal,
        p_nominal=datCoi.sta[nSta].nomVal.p_nominal,
        tWet= datCoi.sta[nSta].nomVal.tWet,
        gamma=datCoi.sta[nSta].nomVal.gamma))) "Direct evaporative coil"
=======
  replaceable Buildings.Fluid.DXSystems.Cooling.BaseClasses.PartialDXCoolingCoil eva
    constrainedby
    Buildings.Fluid.DXSystems.Cooling.BaseClasses.PartialDXCoolingCoil(
      redeclare final package Medium = MediumEva,
      redeclare final Buildings.Fluid.DXSystems.Cooling.WaterSource.Data.Generic.DXCoil datCoi=datCoi,
      dxCoi(
      redeclare final Buildings.Fluid.DXSystems.Cooling.WaterSource.Data.Generic.DXCoil datCoi=datCoi,
      wetCoi(redeclare final Buildings.Fluid.DXSystems.Cooling.BaseClasses.CapacityWaterCooled coiCap,
        redeclare final Buildings.Fluid.DXSystems.Cooling.WaterSource.Data.Generic.DXCoil datCoi=datCoi,
        appDewPt(
          redeclare final Buildings.Fluid.DXSystems.Cooling.WaterSource.Data.Generic.DXCoil datCoi=datCoi,
          uacp(redeclare final Buildings.Fluid.DXSystems.Cooling.WaterSource.Data.Generic.BaseClasses.NominalValues per))),
      dryCoi(
        redeclare final Buildings.Fluid.DXSystems.Cooling.BaseClasses.CapacityWaterCooled coiCap,
        redeclare final Buildings.Fluid.DXSystems.Cooling.WaterSource.Data.Generic.DXCoil datCoi=datCoi)),
      final use_mCon_flow=true,
      final dp_nominal=dpEva_nominal,
      final allowFlowReversal=allowFlowReversalEva,
      final show_T=false,
      final from_dp=from_dpEva,
      final linearizeFlowResistance=linearizeFlowResistanceEva,
      final deltaM=deltaMEva,
      final m_flow_small=mEva_flow_small,
      final tau=tauEva,
      final homotopyInitialization=homotopyInitialization,
      final energyDynamics=energyDynamics,
      final p_start=pEva_start,
      final T_start=TEva_start,
      final X_start=XEva_start,
      final C_start=CEva_start,
      final computeReevaporation=computeReevaporation,
      watVapEva(
        nomVal=Buildings.Fluid.DXSystems.Cooling.AirSource.Data.Generic.BaseClasses.NominalValues(
          Q_flow_nominal=datCoi.sta[nSta].nomVal.Q_flow_nominal,
          COP_nominal=datCoi.sta[nSta].nomVal.COP_nominal,
          SHR_nominal=datCoi.sta[nSta].nomVal.SHR_nominal,
          m_flow_nominal=datCoi.sta[nSta].nomVal.m_flow_nominal,
          TEvaIn_nominal=datCoi.sta[nSta].nomVal.TEvaIn_nominal,
          TConIn_nominal=datCoi.sta[nSta].nomVal.TConIn_nominal,
          phiIn_nominal=datCoi.sta[nSta].nomVal.phiIn_nominal,
          p_nominal=datCoi.sta[nSta].nomVal.p_nominal,
          tWet=datCoi.sta[nSta].nomVal.tWet,
          gamma=datCoi.sta[nSta].nomVal.gamma)))
      "Direct evaporative coil"
>>>>>>> master:Buildings/Fluid/DXSystems/Cooling/BaseClasses/PartialWaterCooledDXCoil.mo
    annotation (Placement(transformation(extent={{-10,-10},{10,10}})));

  Buildings.Fluid.HeatExchangers.HeaterCooler_u watCooCon(
    redeclare package Medium=MediumCon,
    final m_flow_nominal = datCoi.sta[nSta].nomVal.mCon_flow_nominal,
    final Q_flow_nominal=-datCoi.sta[nSta].nomVal.Q_flow_nominal*(1+1/datCoi.sta[nSta].nomVal.COP_nominal),
    final allowFlowReversal=allowFlowReversalCon,
    final show_T=false,
    final from_dp=from_dpCon,
    final linearizeFlowResistance=linearizeFlowResistanceCon,
    final dp_nominal = dpCon_nominal,
    final deltaM=deltaMCon,
    final m_flow_small=mCon_flow_small,
    final tau=tauCon,
    final homotopyInitialization=homotopyInitialization,
    final energyDynamics=energyDynamics,
    final p_start=pCon_start,
    final T_start=TCon_start,
    final X_start=XCon_start,
    final C_start=CCon_start)
    "Water source condenser"
    annotation (Placement(transformation(extent={{-20,-90},{-40,-70}})));


  // Variables
  Modelica.Units.SI.Temperature TConEnt=MediumCon.temperature(
      MediumCon.setState_phX(portCon_a.p, inStream(portCon_a.h_outflow)))
    "Temperature of fluid entering the condenser";

  MediumEva.ThermodynamicState sta_a1=MediumEva.setState_phX(
      port_a.p,
      noEvent(actualStream(port_a.h_outflow)),
      noEvent(actualStream(port_a.Xi_outflow))) if show_T
    "Medium properties in port_a1";
  MediumEva.ThermodynamicState sta_b1=MediumEva.setState_phX(
      port_b.p,
      noEvent(actualStream(port_b.h_outflow)),
      noEvent(actualStream(port_b.Xi_outflow))) if show_T
    "Medium properties in port_b1";
  MediumCon.ThermodynamicState sta_a2=MediumCon.setState_phX(
      portCon_a.p,
      noEvent(actualStream(portCon_a.h_outflow)),
      noEvent(actualStream(portCon_a.Xi_outflow))) if show_T
    "Medium properties in port_a2";
  MediumCon.ThermodynamicState sta_b2=MediumCon.setState_phX(
      portCon_b.p,
      noEvent(actualStream(portCon_b.h_outflow)),
      noEvent(actualStream(portCon_b.Xi_outflow))) if show_T
    "Medium properties in port_b2";

protected
  final parameter MediumEva.MassFlowRate mEva_flow_small(min=0) = datCoi.m_flow_small
    "Small mass flow rate for regularization of zero flow at evaporator"
    annotation(Dialog(tab = "Advanced"));
  parameter MediumCon.MassFlowRate mCon_flow_small(min=0) = 1E-4*abs(datCoi.sta[nSta].nomVal.mCon_flow_nominal)
    "Small mass flow rate for regularization of zero flow at condenser"
    annotation(Dialog(tab = "Advanced"));

  Modelica.Blocks.Sources.RealExpression u(final y=(-eva.dxCoi.Q_flow + eva.P)/(
        -datCoi.sta[nSta].nomVal.Q_flow_nominal*(1 + 1/datCoi.sta[nSta].nomVal.COP_nominal)))
    "Signal of total heat flow removed by condenser" annotation (Placement(
        transformation(
        extent={{-13,-10},{13,10}},
        origin={-29,-60})));

  Sensors.MassFlowRate senMasFloCon(redeclare final package Medium = MediumCon)
    "Mass flow through condenser"
    annotation (Placement(transformation(extent={{40,-90},{20,-70}})));

  Modelica.Blocks.Sources.RealExpression TConEntWat(final y=TConEnt)
    "Temperature of water entering condenser" annotation (Placement(
        transformation(
        extent={{-10,-9},{10,9}},
        origin={-50,11})));

initial equation
  assert(homotopyInitialization, "In " + getInstanceName() +
    ": The constant homotopyInitialization has been modified from its default value. This constant will be removed in future releases.",
    level = AssertionLevel.warning);

equation
  connect(u.y, watCooCon.u) annotation (Line(points={{-14.7,-60},{-8,-60},{-8,-74},
          {-18,-74}},
                    color={0,0,127}));
  connect(eva.port_b, port_b)
    annotation (Line(points={{10,0},{100,0}},           color={0,127,255}));
  connect(eva.port_a, port_a)
    annotation (Line(points={{-10,0},{-100,0}},            color={0,127,255}));
  connect(watCooCon.port_b, portCon_b) annotation (Line(points={{-40,-80},{-60,-80},
          {-60,-100}}, color={0,127,255}));
  connect(eva.P, P) annotation (Line(points={{11,9},{40,9},{40,90},{110,90}},
        color={0,0,127}));
  connect(eva.QSen_flow, QEvaSen_flow) annotation (Line(points={{11,7},{44,7},{44,
          60},{110,60}},     color={0,0,127}));
  connect(eva.QLat_flow, QEvaLat_flow) annotation (Line(points={{11,5},{48,5},{48,
          30},{110,30}},   color={0,0,127}));
  connect(watCooCon.port_a, senMasFloCon.port_b)
    annotation (Line(points={{-20,-80},{20,-80}},color={0,127,255}));
  connect(senMasFloCon.m_flow, eva.mCon_flow) annotation (Line(points={{30,-69},
          {30,-30},{-20,-30},{-20,-3},{-11,-3}},                       color={0,
          0,127}));
  connect(TConEntWat.y, eva.TOut) annotation (Line(points={{-39,11},{-20,11},{-20,
          3},{-11,3}},                     color={0,0,127}));
  connect(portCon_a, senMasFloCon.port_a) annotation (Line(points={{60,-100},{60,
          -100},{60,-80},{40,-80}}, color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Rectangle(
          extent={{-80,80},{80,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
<<<<<<< HEAD:Buildings/Fluid/HeatExchangers/DXCoils/BaseClasses/PartialWaterCooledDXCoil.mo
        Rectangle(
          extent={{-99,4},{102,-6}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-102,-6},{-2,4}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,0,0},
          fillPattern=FillPattern.Solid),
                                Text(
          extent={{52,42},{96,22}},
          textColor={0,0,127},
          textString="QEvaLat"),Text(
          extent={{54,72},{98,52}},
          textColor={0,0,127},
          textString="QEvaSen"),
        Rectangle(
          extent={{0,-56},{62,-66}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-64,-66},{0,-56}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,0,0},
          fillPattern=FillPattern.Solid),
=======
>>>>>>> master:Buildings/Fluid/DXSystems/Cooling/BaseClasses/PartialWaterCooledDXCoil.mo
                                Text(
          extent={{54,100},{98,80}},
          textColor={0,0,127},
          textString="P"),
        Rectangle(
          extent={{-72,-52},{72,-70}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{28,50},{32,-52}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-72,68},{72,50}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-38,50},{-34,10}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-36,0},{-46,10},{-26,10},{-36,0}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-36,0},{-46,-12},{-26,-12},{-36,0}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-38,-12},{-34,-52}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{8,22},{52,-20}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{30,22},{12,-10},{48,-10},{30,22}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-96,-4},{-58,6}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{26.25,-5},{-26.25,5}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,0,0},
          fillPattern=FillPattern.Solid,
          origin={-63,-25.75},
          rotation=90),
        Rectangle(
          extent={{-28,-4},{28,4}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid,
          origin={62,-24},
          rotation=90),
        Rectangle(
          extent={{58,-4},{94,5}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{75,-2},{-75,2}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,85,85},
          fillPattern=FillPattern.Solid,
          origin={-84,-13},
          rotation=90),
        Rectangle(
          extent={{3,-2},{-3,2}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,85,85},
          fillPattern=FillPattern.Solid,
          origin={-60,-87},
          rotation=90),
        Rectangle(
          extent={{2,-13},{-2,13}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,85,85},
          fillPattern=FillPattern.Solid,
          origin={-71,-86},
          rotation=90),
        Rectangle(
          extent={{2,-7},{-2,7}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,85,85},
          fillPattern=FillPattern.Solid,
          origin={-79,60},
          rotation=90),
        Rectangle(
          extent={{2,-13},{-2,13}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={140,142,255},
          fillPattern=FillPattern.Solid,
          origin={73,-86},
          rotation=90),
        Rectangle(
          extent={{3,-2},{-3,2}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={140,142,255},
          fillPattern=FillPattern.Solid,
          origin={60,-87},
          rotation=90),
        Rectangle(
          extent={{75,-2},{-75,2}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={140,142,255},
          fillPattern=FillPattern.Solid,
          origin={84,-13},
          rotation=90),
        Rectangle(
          extent={{2,-7},{-2,7}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={140,142,255},
          fillPattern=FillPattern.Solid,
          origin={79,60},
          rotation=90),         Text(
          extent={{52,42},{96,22}},
          textColor={0,0,127},
          textString="QEvaLat"),Text(
          extent={{54,72},{98,52}},
          textColor={0,0,127},
          textString="QEvaSen")}),             Documentation(info="<html>
<p>
This model can be used to simulate a water source DX cooling coil with single speed compressor.
</p>
<p>
See
<a href=\"modelica://Buildings.Fluid.DXSystems.Cooling.UsersGuide\">
Buildings.Fluid.DXSystems.Cooling.UsersGuide</a>
for an explanation of the model.
</p>
</html>", revisions="<html>
<ul>
<li>
<<<<<<< HEAD:Buildings/Fluid/HeatExchangers/DXCoils/BaseClasses/PartialWaterCooledDXCoil.mo
=======
April 5 , 2023, by Xing Lu:<br/>
Changed instance name <code>dxCoo</code> in instance <code>eva</code> to
<code>dxCoi</code>. Changed baseclass used from <code>PartialDXCoil</code> to
<code>PartialDXCoolingCoil</code>.<br/>
Connect statements with references to <code>TConIn</code> changed to <code>TOut</code>.
</li>
<li>
>>>>>>> master:Buildings/Fluid/DXSystems/Cooling/BaseClasses/PartialWaterCooledDXCoil.mo
March 3, 2022, by Michael Wetter:<br/>
Moved <code>massDynamics</code> to <code>Advanced</code> tab and
added assertion for correct combination of energy and mass dynamics.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1542\">issue 1542</a>.
</li>
<li>
April 14, 2020, by Michael Wetter:<br/>
Changed <code>homotopyInitialization</code> to a constant.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1341\">IBPSA, #1341</a>.
</li>
<li>
March 21, 2017, by Michael Wetter:<br/>
Moved assignment of evaporator data <code>datCoi</code> from the
<code>constrainedBy</code> declaration in the base class
to the instantiation to work around a limitation of JModelica.
</li>
<li>
March 7, 2017, by Michael Wetter:<br/>
Refactored implementation to avoid code duplication and to propagate parameters.
</li>
<li>
February 16, 2017 by Yangyang Fu:<br/>
First implementation.
</li>
</ul>
</html>"));
end PartialWaterCooledDXCoil;
